<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.6.42">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>3&nbsp; Integration of wind and solar energy for electric demand in the Yucatan Peninsula – High-resolution wind speed data and its influence on wind energy aspects in Mexico</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="site_libs/quarto-nav/quarto-nav.js"></script>
<script src="site_libs/quarto-nav/headroom.min.js"></script>
<script src="site_libs/clipboard/clipboard.min.js"></script>
<script src="site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="site_libs/quarto-search/fuse.min.js"></script>
<script src="site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="./">
<link href="./chp_04.html" rel="next">
<link href="./chp_02.html" rel="prev">
<script src="site_libs/quarto-html/quarto.js"></script>
<script src="site_libs/quarto-html/popper.min.js"></script>
<script src="site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="site_libs/quarto-html/anchor.min.js"></script>
<link href="site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="site_libs/quarto-html/quarto-syntax-highlighting-2f5df379a58b258e96c21c0638c20c03.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="site_libs/bootstrap/bootstrap.min.js"></script>
<link href="site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="site_libs/bootstrap/bootstrap-8da5b4427184b79ecddefad3d342027e.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="./chp_03.html"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Integration of wind and solar energy for electric demand in the Yucatan Peninsula</span></a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="./">High-resolution wind speed data and its influence on wind energy aspects in Mexico</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Presentation</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_01.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Introduction</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_02.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Conceptual framework and data</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_03.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Integration of wind and solar energy for electric demand in the Yucatan Peninsula</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_04.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">Wind speed variability: temporal and spatial analysis</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_05.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">Performance of an offshore wind turbine in the Gulf of Tehuantepec</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./chp_06.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">Conclusions</span></span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#introduction" id="toc-introduction" class="nav-link active" data-scroll-target="#introduction"><span class="header-section-number">3.1</span> Introduction</a></li>
  <li><a href="#data-and-methodology" id="toc-data-and-methodology" class="nav-link" data-scroll-target="#data-and-methodology"><span class="header-section-number">3.2</span> Data and methodology</a>
  <ul class="collapse">
  <li><a href="#data-description-and-pre-processing" id="toc-data-description-and-pre-processing" class="nav-link" data-scroll-target="#data-description-and-pre-processing"><span class="header-section-number">3.2.1</span> Data description and pre-processing</a></li>
  <li><a href="#methodology" id="toc-methodology" class="nav-link" data-scroll-target="#methodology"><span class="header-section-number">3.2.2</span> Methodology</a></li>
  </ul></li>
  <li><a href="#results-and-discussion" id="toc-results-and-discussion" class="nav-link" data-scroll-target="#results-and-discussion"><span class="header-section-number">3.3</span> Results and discussion</a>
  <ul class="collapse">
  <li><a href="#analysis-of-the-renewable-resources" id="toc-analysis-of-the-renewable-resources" class="nav-link" data-scroll-target="#analysis-of-the-renewable-resources"><span class="header-section-number">3.3.1</span> Analysis of the renewable resources</a></li>
  <li><a href="#proposed-array-technology-diversification" id="toc-proposed-array-technology-diversification" class="nav-link" data-scroll-target="#proposed-array-technology-diversification"><span class="header-section-number">3.3.2</span> Proposed array technology diversification</a></li>
  </ul></li>
  <li><a href="#key-insights" id="toc-key-insights" class="nav-link" data-scroll-target="#key-insights"><span class="header-section-number">3.4</span> Key insights</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title"><span id="sec-yucatan" class="quarto-section-identifier"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">Integration of wind and solar energy for electric demand in the Yucatan Peninsula</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="introduction" class="level2" data-number="3.1">
<h2 data-number="3.1" class="anchored" data-anchor-id="introduction"><span class="header-section-number">3.1</span> Introduction</h2>
<p>The global shift towards energy transition prominently features wind and solar energy production as leading alternatives. These renewable sources present generation costs that are on par with fossil fuel-based electricity production <span class="citation" data-cites="IrenaCosts_2022">[<a href="references.html#ref-IrenaCosts_2022" role="doc-biblioref">1</a>]</span>. Although these technologies have reached significant levels of technical and economic development, challenges remain in effectively integrating them due to issues such as their variable nature and capacity to meet electricity demand.</p>
<p>Recently, Mexico has set greenhouse gas (GHG) reduction goals for 2050, aiming to have clean energy constitute 50% of its electricity mix. With the rise of electric vehicles, the demand for electricity will necessitate substantial contributions from renewable sources, such as wind and solar energy <span class="citation" data-cites="Castrejon-Campos.2022">[<a href="references.html#ref-Castrejon-Campos.2022" role="doc-biblioref">2</a>]</span>. The extensive integration of these variable energy sources will lead to modifications in the transmission network, as its expansion will be pivotal in meeting mitigation targets without limitations <span class="citation" data-cites="Miranda.2022hop">[<a href="references.html#ref-Miranda.2022hop" role="doc-biblioref">3</a>]</span>. In 2022, the national transmission network in Mexico spanned 110,685 km, covering nine control zones and an isolated system <span class="citation" data-cites="PRODESEN_2022">[<a href="references.html#ref-PRODESEN_2022" role="doc-biblioref">4</a>]</span>, representing a considerable challenge. Additionally, Mexico’s large and diverse landscape affects wind and solar resource availability, as their potential varies by location and time, creating a unique challenge for the regional integration of renewable energy sources.</p>
<p>The Yucatan Peninsula, situated in Mexico’s southeast, primarily relies on natural gas for electricity generation <span class="citation" data-cites="Navarro-Pineda.2017">[<a href="references.html#ref-Navarro-Pineda.2017" role="doc-biblioref">5</a>]</span>. Although recent investigations have identified offshore wind potential <span class="citation" data-cites="canul-reyesPotentialZonesOffshore2022">[<a href="references.html#ref-canul-reyesPotentialZonesOffshore2022" role="doc-biblioref">6</a>]</span>, there is a lack of research on how to incorporate these renewable resources into the region’s power grid. In the work by Magana-Gonzalez et al. <span class="citation" data-cites="Magana-Gonzalez.2023id">[<a href="references.html#ref-Magana-Gonzalez.2023id" role="doc-biblioref">7</a>]</span>, the researchers analyze the spatial and temporal complementarity of energies throughout Mexico. A significant finding emphasizes the Yucatan Peninsula, where seasonal complementarity values are notably high. Nevertheless, while this study focused on complementarity, it did not explore specifics concerning installed capacity or energy output.</p>
<p>Meteorological modeling is increasingly recognized as a valuable instrument for analyzing renewable energy production due to its ability to deliver insights on key physical variables that influence power generation over time and across regions, as well as their complementary potential. Moreover, integrating these analyses with electricity demand forecasts allows for the identification of the necessary technologies, scale of installations, and storage capacities required to fulfill both present and future regional energy demands.</p>
<p>A pioneering study investigating the interaction between wind and solar resources took place in the United Kingdom <span class="citation" data-cites="Bett.2016">[<a href="references.html#ref-Bett.2016" role="doc-biblioref">8</a>]</span>. The study employed the ERA-Interim dataset to explore their combined effects on a weekly and monthly basis, revealing substantial large-scale complementarity.</p>
<p>A recent review by <span class="citation" data-cites="Weschenfelder.2020">[<a href="references.html#ref-Weschenfelder.2020" role="doc-biblioref">9</a>]</span> offers a comprehensive overview of complementarity analysis, particularly in integrating renewable energy sources into power grids to decrease their variability. A frequently explored strategy is the use of hybrid systems combining photovoltaics, wind, and storage, which operate synergistically to assist in meeting national emission reduction goals. This review examines 41 studies, addressing typical data sources that range from experimental to reanalysis data. The authors propose that using both data types can enhance the accuracy of results, an assertion also supported by <span class="citation" data-cites="Pedruzzi.2023">[<a href="references.html#ref-Pedruzzi.2023" role="doc-biblioref">10</a>]</span>. They emphasize the significance of conducting localized analyses and the need for a consistent reference measure to assess complementarity effectively.</p>
<p>Pedruzzi et al. <span class="citation" data-cites="Pedruzzi.2023">[<a href="references.html#ref-Pedruzzi.2023" role="doc-biblioref">10</a>]</span> delivered a comprehensive review on complementarity analysis, centering on the interactions among diverse renewable energy sources and proposing feasible technological configurations. This analysis utilized a range of data types, including temporal and spatial data from global mesoscale, microscale, and experimental. It aimed to examine the variability inherent in these energy sources and suggested complementary indices like Pearson, Spearman, or similar. The authors underscored the necessity for standardized methodologies in this domain while acknowledging that certain situations might necessitate bespoke solutions.</p>
<p>The synergy between solar-PV and wind energy in China was analyzed using temporal and spatial complementarity at various timescales: hourly, daily, and monthly <span class="citation" data-cites="Sun.2023">[<a href="references.html#ref-Sun.2023" role="doc-biblioref">11</a>]</span>. The study found potential synergy in power production through the variability ratio, offering insights for planning and integrating solar and wind power in the country.</p>
<p>Lindberg et al. <span class="citation" data-cites="Lindberg.2021">[<a href="references.html#ref-Lindberg.2021" role="doc-biblioref">12</a>]</span> explored co-located solar and wind energy plants using a combination of experimental data, mesoscale modeling, and global wind speed datasets. Wind power was estimated based on rotor-level wind speeds, while solar power calculations considered irradiance and cloud cover. Factors such as solar cell technology, local environmental conditions, and system design were identified as critical to solar energy output. The study also highlighted the value of reliable data and the analysis of resource-demand complementarity. Additional work is needed to reduce uncertainties influencing the levelized cost of energy (LCOE).</p>
<p>A study was conducted on combining offshore wind and solar energy resources in the Belgian North Sea. This investigation utilized Kendall’s rank correlation and a 10-minute resolution time series, incorporating data from DOWA and C3S climate projections from 2025 to 2100, on monthly, weekly, and daily scales <span class="citation" data-cites="Delbeke.2023">[<a href="references.html#ref-Delbeke.2023" role="doc-biblioref">13</a>]</span>. The results showed strong solar-wind complementarity on monthly and weekly timescales, with a consistent seasonal pattern in resource availability. These findings support the potential of hybrid offshore systems with shared grid infrastructure to enhance renewable electricity generation and integration.</p>
<p>A study by Fabry et al. <span class="citation" data-cites="Fabry.2023">[<a href="references.html#ref-Fabry.2023" role="doc-biblioref">14</a>]</span> analyzed complementarity on both general and local scales. It found that integrating high renewable energy into the grid requires aligning local demand fluctuations with weather patterns. Energy demand follows daily, weekly, and annual cycles, while wind, sun, and rain are less predictable, making energy storage essential. Additionally, orography appears to enhance the local correlation between wind and sun.</p>
<p>A case study in Kenya <span class="citation" data-cites="Muchiri.2023">[<a href="references.html#ref-Muchiri.2023" role="doc-biblioref">15</a>]</span> revealed that renewable source variability affects power grid stability, reliability, and quality. However, wind and solar showed daily and monthly complementarity. Similarly, Gulagi et al.&nbsp;researched wind-solar complementarity in India’s electric grid <span class="citation" data-cites="Gulagi.2020">[<a href="references.html#ref-Gulagi.2020" role="doc-biblioref">16</a>]</span>, underscoring the importance of node connectivity for high renewable energy generation.</p>
<p>Given the need to study the complementarity between sources, Jani et al. <span class="citation" data-cites="Jani.2022">[<a href="references.html#ref-Jani.2022" role="doc-biblioref">17</a>]</span> presented a hybrid system based on wind and sun ERA5 reanalysis data; they presented a novel hybrid power exploitability index based on peak and base demand scenarios.</p>
<p>A study conducted in China explored the interaction between wind and solar energy through a study of MERRA2 reanalysis data using the Kendall rank correlation coefficient <span class="citation" data-cites="Ren.2019">[<a href="references.html#ref-Ren.2019" role="doc-biblioref">18</a>]</span>. This research revealed a significant complementary relationship between these two energy sources. However, it is crucial to consider technical constraints such as electrical infrastructure when interpreting these findings. Therefore, a thorough examination of local resources can provide valuable insight into the unique electricity requirements of a region. Understanding how wind and solar energy complement each other in a particular area can be advantageous for making informed decisions when designing future energy systems. A similar investigation conducted in Algeria assessed the correlation between wind and solar energy using the Spearman correlation coefficient. Although MERRA2 data was used for wind speeds, solar data was obtained from the Copernicus Atmosphere Monitoring Service (CAMS) radiation service because of its higher accuracy and better alignment with on-site measurements compared to MERRA2. The results indicate suitable regions; however, more research is necessary to determine the specific energy demands of particular locations <span class="citation" data-cites="Guezgouz.2021">[<a href="references.html#ref-Guezgouz.2021" role="doc-biblioref">19</a>]</span>.</p>
<p>Research in Portugal incorporates solar plants into existing wind facilities to leverage grid connections and cut interconnection costs <span class="citation" data-cites="Couto.2021">[<a href="references.html#ref-Couto.2021" role="doc-biblioref">20</a>]</span>. The study used fifth-generation mesoscale model (MM5) for wind speeds and photovoltaic geographic information system (PVGIS) for solar data, analyzing hourly and monthly complementarity via Pearson’s correlation. Harrison-Atlas et al. <span class="citation" data-cites="Harrison-Atlas.2022">[<a href="references.html#ref-Harrison-Atlas.2022" role="doc-biblioref">21</a>]</span> employed National Solar Radiation Database (NSRDB) and Wind Integration National Dataset (WIND) datasets to study a co-located wind and solar facility, calculating Pearson, Spearman, and Kendall correlations, supported by price data analysis.</p>
<p>Research performed in Australia over a ten-year period used data from MERRA2 to investigate the interaction and directional dependence between solar, wind, and battery systems <span class="citation" data-cites="Prasad.2021">[<a href="references.html#ref-Prasad.2021" role="doc-biblioref">22</a>]</span>. Wind speeds were determined at an 80 m altitude using surface flux diagnostic techniques, and temperature data were used to evaluate battery availability hours. The analysis of interaction involved contrasting operational hours with the total available hours within the dataset. The results highlighted regions with promising energy production capacity and provided a comprehensive analysis of battery storage systems with a thorough approach.</p>
<p>The MM5 model was employed to assess the yearly and daily variations in hourly wind patterns within Portugal. Solar information was sourced from the PVGIS online resource for 2015 <span class="citation" data-cites="Couto.2020">[<a href="references.html#ref-Couto.2020" role="doc-biblioref">23</a>]</span>. This study’s methodology enabled the recognition of ten unique regions throughout the nation, each displaying different combinations of wind and solar resources. The results underscore that combining various renewable energy sources presents a sustainable strategy for planning the country’s decarbonization efforts.</p>
<p>The literature review highlights several key aspects: all examined studies employ at least two distinct energy sources, specifically wind velocities for both onshore wind power (WP) and offshore uses, as well as solar irradiance for simulating photovoltaic systems (PV). The predominant data sources employed include the ERA5, a fifth-generation global climate atmospheric reanalysis from the European Centre for Medium-Range Weather Forecasts (ECMWF) <span class="citation" data-cites="ERA5">[<a href="references.html#ref-ERA5" role="doc-biblioref">24</a>]</span>, and the Modern-Era Retrospective Analysis for Research and Applications, Version 2 (MERRA2) <span class="citation" data-cites="MERRA2">[<a href="references.html#ref-MERRA2" role="doc-biblioref">25</a>]</span>. The evaluation of complementarities involves computing an index, with Pearson, Spearman, and Kendall coefficients being the most frequently used. The timeframes often considered crucial for variability analysis span daily, monthly, and seasonally. The findings relate to the identification of areas with potential.</p>
<p>Located in southeastern Mexico, the Yucatan Peninsula stands out as a promising site for combining OWP and PV technologies due to its high potential for OWP, consistent wind-solar resources, and rising electricity demand in the region. Nevertheless, there is a scarcity of specific studies that factor in the region’s electricity demand while employing it as a foundational constraint to determine the necessary installed capacities for meeting the demand over time. Being one of Mexico’s nine electric regions, analyzing this area will furnish crucial insights for energy planning at the regional level.</p>
<p>This study examines the regional complementarity of offshore wind power (OWP) and inland solar photovoltaic (PV) technologies in relation to regional electricity demand from 2016 to 2020. When analyzing measured regional electricity demand, the focus is placed on identifying patterns on a monthly, weekly, and daily scale. Utilizing ERA5 reanalysis data, the power output and capacity factor (CF) of offshore wind power (OWP) and solar PV, both abundant in the region, are estimated. Based on this analysis, an installed capacity is proposed to meet regional demand with varying proportions of these technologies. These proportions offer insights into local storage requirements, which are also explored in this work.</p>
<p>The investigation started with an exploration of the data alongside the methodology employed. Following this, components of a succinct theoretical framework are introduced. The outcomes of electricity demand patterns are examined and deliberated alongside wind and photovoltaic capacity factor projections. These findings facilitate the determination of installed capacities and their temporal progression to accommodate distinct proportions of electrical demand. Ultimately, final remarks are reached.</p>
</section>
<section id="data-and-methodology" class="level2" data-number="3.2">
<h2 data-number="3.2" class="anchored" data-anchor-id="data-and-methodology"><span class="header-section-number">3.2</span> Data and methodology</h2>
<p>This section outlines the characteristics of the data and the analytical techniques employed to examine the complementary solar and wind energy resources available in the Yucatan Peninsula.</p>
<section id="data-description-and-pre-processing" class="level3" data-number="3.2.1">
<h3 data-number="3.2.1" class="anchored" data-anchor-id="data-description-and-pre-processing"><span class="header-section-number">3.2.1</span> Data description and pre-processing</h3>
<p>The analysis was conducted using two primary data sources. The first source provided observational data concerning electricity demand in the peninsular region, while the second comprised meteorological variables derived from ERA5 reanalysis interpolation. These data sets were essential for estimating the production of wind turbine operation and solar photovoltaic (PV) energy, along with the capacity factor (CF), at two predetermined coordinates: 21.5°N, -90°W, which corresponds to the offshore wind power (OWP) facility, and 21°N, -89°W, the location of the Solar PV site, spanning the years from 1979 to 2020. These sites were selected due to the notable complementarity demonstrated in previous studies <span class="citation" data-cites="Magana-Gonzalez.2023id">[<a href="references.html#ref-Magana-Gonzalez.2023id" role="doc-biblioref">7</a>]</span> and the plentiful resources available. Red diamonds indicate the chosen locations in the illustration in <a href="#fig-mexico_southeast" class="quarto-xref">Figure&nbsp;<span>3.1</span></a>.</p>
<div id="fig-mexico_southeast" class="quarto-layout-panel">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-mexico_southeast-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="quarto-layout-row">
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-mexico_southeast" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-Mex" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-Mex-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/MapMex.png" class="img-fluid figure-img" data-ref-parent="fig-mexico_southeast">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-Mex-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(a) Mexico, general overview.
</figcaption>
</figure>
</div>
</div>
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-mexico_southeast" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-Mex_sureste" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-Mex_sureste-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/RegionPeninsula.png" class="img-fluid figure-img" data-ref-parent="fig-mexico_southeast">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-Mex_sureste-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(b) Southeastern electric region in the red rectangle.
</figcaption>
</figure>
</div>
</div>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-mexico_southeast-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3.1: These figures show the broad outline of Mexico (left side).<br>
The southeastern electric region chosen for analysis is outlined in the red rectangle. The electric grid in this area is depicted in orange, with two specific locations marked by solid red circles for estimating OWP and SPV capacity factors (right side).
</figcaption>
</figure>
</div>
<p>The Mexican National Energy Control Center (CENACE) offers hourly data on documented electricity usage across each control zone within the National Interconnected System (SIN). Information about the peninsular region was gathered between 2016 and 2020 <span class="citation" data-cites="CENACE">[<a href="references.html#ref-CENACE" role="doc-biblioref">26</a>]</span>.</p>
<p>The timestamp of the ERA5 dataset was aligned with Mexico’s time zone through synchronization with electricity demand information. The parameters derived from ERA5 included wind velocities <span class="math inline">\(u\)</span> and <span class="math inline">\(v\)</span> at an altitude of 100 meters, solar irradiance, and air temperature at 2 meters above ground level. The wind velocities <span class="math inline">\(w_s\)</span> were computed by combining the components <span class="math inline">\(u\)</span> and <span class="math inline">\(v\)</span>. Thereafter, the wind speed at the rotor’s height, 119 meters, was projected using the power law profile. Wind energy production was then determined using the power curve of the DTU 10 MW reference wind turbine <span class="citation" data-cites="bc5f61cd4c51442f89eb02df89ab0aa4">[<a href="references.html#ref-bc5f61cd4c51442f89eb02df89ab0aa4" role="doc-biblioref">27</a>]</span>. For solar power estimation, downward solar surface radiation and ambient temperature at 2 meters were used to calculate solar photovoltaic output. A 190 W solar panel <span class="citation" data-cites="zhangQuantitativeSynergyAssessment2018">[<a href="references.html#ref-zhangQuantitativeSynergyAssessment2018" role="doc-biblioref">28</a>]</span> was chosen for technology evaluation.</p>
</section>
<section id="methodology" class="level3" data-number="3.2.2">
<h3 data-number="3.2.2" class="anchored" data-anchor-id="methodology"><span class="header-section-number">3.2.2</span> Methodology</h3>
<p>The investigation proceeded through the following outlined steps. According to existing research, a core relationship is observed between electricity consumption and human actions, which fluctuate on seasonal, weekly, and daily levels. Consequently, the initial phase of the analysis involves examining the electricity demand time series within a frequency domain. Based on these findings, the behavior of electricity demand is then assessed over time. These findings are presented initially.</p>
<p>The next stage of the study involves determining the average hourly metrics for each month concerning regional electricity demand and the CF of OWP and PV output. These metrics were calculated by averaging data from identical hours across each day (e.g., 00:00, 01:00, ..., 22:00, 23:00) based on consistent timestamps for every month. This approach facilitates the characterization of a representative year by the monthly hourly averages. Spearman’s correlation coefficient (SCC) was computed to evaluate the relationship between wind and solar energy at corresponding time intervals.</p>
<p>The installed capacity for each renewable technology is projected for two distinct scenarios: one where 50% of the electricity demand is met, and another where 80% is satisfied. This projection involves locating the point within the derived time series for each resource where energy production closely aligns with electrical demand, meaning the gap between the peak energy generation of each renewable source and the electricity consumption is minimized. Following this, the installed capacity is estimated by computing the necessary capacity with the CF at these specific instances to achieve the goals of the outlined scenarios.</p>
</section>
</section>
<section id="results-and-discussion" class="level2" data-number="3.3">
<h2 data-number="3.3" class="anchored" data-anchor-id="results-and-discussion"><span class="header-section-number">3.3</span> Results and discussion</h2>
<p>Human activities significantly impact electricity demand across daily, weekly, and annual periods. To effectively identify these patterns, the electricity time series from the studied period was analyzed and visualized using power spectrum analysis. <a href="#fig-PS_P" class="quarto-xref">Figure&nbsp;<span>3.2</span></a> illustrates the presence of diurnal, weekly, and annual cycles in electricity demand. While a 12-hour cycle is also noticeable, its amplitude is smaller than that of the 24-hour cycle. Consequently, the 24-hour contribution is prioritized in the time-scale analysis.</p>
<div id="fig-PS_P" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-PS_P-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/PS_pen.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-PS_P-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3.2: The power spectrum of electricity demand highlights daily, weekly, and yearly cycles as key periods to match with renewable energy integration.
</figcaption>
</figure>
</div>
<p>In <a href="#fig-ElectricDemand" class="quarto-xref">Figure&nbsp;<span>3.3</span></a>, the electrical demand patterns in the Yucatan peninsula are analyzed across various timescales such as hours, days, and months. The upper plot <a href="#fig-Day_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (a)</span></a> presents an analysis of demand distribution during each day of the week relative to the hours, while the lower plot <a href="#fig-Monts_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (b)</span></a> illustrates the demand variation across months and hours. Areas with darker shades represent periods of low demand, whereas lighter shades signify higher demand. <a href="#fig-Monts_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (b)</span></a> highlights two demand peaks: the first occurring from 8:00 h to 17:00 h, followed by a minor decrease, and a subsequent rise from 20:00 h until midnight. This trend is most notable from May through September.</p>
<div id="fig-ElectricDemand" class="quarto-layout-panel">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ElectricDemand-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="quarto-layout-row">
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-ElectricDemand" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-Day_vs_Hour" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-Day_vs_Hour-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/heatmap_d_h.png" class="img-fluid figure-img" data-ref-parent="fig-ElectricDemand">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-Day_vs_Hour-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(a) Day vs Hour.
</figcaption>
</figure>
</div>
</div>
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-ElectricDemand" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-Monts_vs_Hour" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-Monts_vs_Hour-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/heatmap_m_h.png" class="img-fluid figure-img" data-ref-parent="fig-ElectricDemand">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-Monts_vs_Hour-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(b) Month vs Hour.
</figcaption>
</figure>
</div>
</div>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ElectricDemand-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3.3: Graph <a href="#fig-Day_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (a)</span></a> compares demand across different days of the week and hours,<br>
while <a href="#fig-Monts_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (b)</span></a> compares it across months and hours.<br>
Consumption is highest during the daytime hours from Monday to Friday, and peak demand occurs between 9:00 PM and midnight from May to September.
</figcaption>
</figure>
</div>
<p>Analyzing the data on a weekly basis, days, and months. The upper plot <a href="#fig-Day_vs_Hour" class="quarto-xref">Figure&nbsp;<span>3.3 (a)</span></a> presents an analysis of demand distribution demonstrates that maximum electricity usage transpires from Monday to Friday. During these weekdays, demand escalates from 6:00 a.m., peaking up to midnight, briefly declining between 5:00 p.m. and 7:00 p.m., then rising again before tapering off from midnight to 6:00 a.m. In contrast, energy consumption is reduced throughout the day on weekends.</p>
<section id="analysis-of-the-renewable-resources" class="level3" data-number="3.3.1">
<h3 data-number="3.3.1" class="anchored" data-anchor-id="analysis-of-the-renewable-resources"><span class="header-section-number">3.3.1</span> Analysis of the renewable resources</h3>
<p>Upon analysis of electricity consumption, <a href="#fig-cf_resources" class="quarto-xref">Figure&nbsp;<span>3.4</span></a> presents the monthly and hourly fluctuations of Offshore Wind Power (OWP) capacity factor (CF) in blue and solar photovoltaic (PV) CF in orange over consecutive days. The top graph depicts hourly CFs for each renewable source across different months. OWP displays a clear seasonal trend, achieving its highest CFs in March and April, declining in August or September, and exhibiting a varied production pattern from November to February. Solar PV maintains a consistent performance throughout the year, peaking between May and July, thus complementing OWP. The Spearman correlation coefficient remains negative throughout the year but indicates greater potential for complementarity during February, March, April, August, and September.</p>
<div id="fig-cf_resources" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-cf_resources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/cf_resources_spearman.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-cf_resources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3.4: The technologies’ hourly CFs are displayed in both annual (upper plot) and daily (lower plot) formats. OWP and Solar-PV are denoted in blue and orange, respectively. The background diagrams show the distribution of the capacity factor (CF), and the boxplots indicate the quartiles of the data. The SCC is shown in red at each time step.
</figcaption>
</figure>
</div>
<p>In the daily analysis, Solar-PV generally follows a consistent trajectory, peaking around midday. Conversely, the OWP shows its lowest output from 04:00 to 13:00, subsequently increasing at 14:00 and reaching maximum production around midnight. Notably, wind patterns complement solar output, as evidenced by SCC showing negative readings between 06:00 and 14:00, followed by positive readings. This transition highlights the synergy between wind and solar energy from 15:00 to 18:00.</p>
<p>Regarding electricity demand alongside OWP and PV generation, it is critical to highlight the notable lack of renewable energy generation between 04:00 and 07:00, which coincides with a period of reduced electricity demand. Moreover, demand peaks noticeably during daytime, synchronizing with solar PV generation. Lastly, another demand peak takes place between 19:00 and midnight, corresponding with high wind energy availability.</p>
</section>
<section id="proposed-array-technology-diversification" class="level3" data-number="3.3.2">
<h3 data-number="3.3.2" class="anchored" data-anchor-id="proposed-array-technology-diversification"><span class="header-section-number">3.3.2</span> Proposed array technology diversification</h3>
<p>An evaluation of installed capacity and its energy output is conducted under two scenarios: one with a 50% electricity demand supply and another with an 80% supply. The choice of the 80% supply level is based on the hypothesis that the distribution could resemble a Pareto distribution, where selecting 80% of the demand would result in demand exceeding 20% by no more than 20% of the days. This analysis involves examining two time series of representative monthly days, quantifying the minimum distance between each variable and electricity demand to achieve optimal synchronization. The peak synchronization points are identified as April at 12:00 h for the solar-PV resource and March at midnight for the OWP. With these minimal distances determined, installed capacities are proposed to supply 50% and 80% of the demand exclusively from renewable sources. The required capacities are presented in <a href="#tbl-cap" class="quarto-xref">Table&nbsp;<span>3.1</span></a>.</p>
<div id="tbl-cap" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-cap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;3.1: Installed capacity needed to supply the 50% and 80% of the electricity demand by renewable energy.
</figcaption>
<div aria-describedby="tbl-cap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th></th>
<th style="text-align: center;">Installed Capacity (MW)</th>
<th style="text-align: right;"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Technology</td>
<td style="text-align: center;">50% RE Scenario</td>
<td style="text-align: right;">80% RE Scenario</td>
</tr>
<tr class="even">
<td>PV</td>
<td style="text-align: center;">950.2</td>
<td style="text-align: right;">1520.3</td>
</tr>
<tr class="odd">
<td>OWP</td>
<td style="text-align: center;">966.1</td>
<td style="text-align: right;">1545.7</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><a href="#fig-mix" class="quarto-xref">Figure&nbsp;<span>3.5</span></a> presents typical daytime series for two scenarios. For the 50% scenario, the contribution from OWP in blue and PV in orange consistently falls below the electricity demand. Their energy output varies seasonally, peaking in summer and spring but declining during autumn and winter. Importantly, the trend shown by the SCC in <a href="#fig-cf_resources" class="quarto-xref">Figure&nbsp;<span>3.4</span></a> is reflected in the peak values seen in <a href="#fig-50" class="quarto-xref">Figure&nbsp;<span>3.5 (a)</span></a> and <a href="#fig-80" class="quarto-xref">Figure&nbsp;<span>3.5 (b)</span></a> throughout the day. Therefore, SCC results provide a dependable metric for assessing resource complementarity.</p>
<div id="fig-mix" class="quarto-layout-panel">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="quarto-layout-row">
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-mix" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-50" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-50-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/proposal_50_demand.png" class="img-fluid figure-img" data-ref-parent="fig-mix">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-50-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(a) 50% of renewable energy.
</figcaption>
</figure>
</div>
</div>
<div class="quarto-layout-cell-subref quarto-layout-cell" data-ref-parent="fig-mix" style="flex-basis: 50.0%;justify-content: flex-start;">
<div id="fig-80" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-subfloat-fig figure">
<div aria-describedby="fig-80-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/proposal_80_demand.png" class="img-fluid figure-img" data-ref-parent="fig-mix">
</div>
<figcaption class="quarto-float-caption-bottom quarto-subfloat-caption quarto-subfloat-fig" id="fig-80-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
(b) 80% of renewable energy.
</figcaption>
</figure>
</div>
</div>
</div>
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3.5: Typical days per month of OWP and solar-PV are plotted in blue and orange respectively.<br>
In green is represented the electricity demand. Each group of hours on the x-axis corresponds to a typical day of each month.
</figcaption>
</figure>
</div>
<p>The proposed technologies can be implemented within a conventional OWP facility. Nevertheless, solar PV allows for energy production through distributed generation due to the abundance of resources available in the region.</p>
<p>In the 80% scenario, the OWP-PV generation surpasses the electricity demand just 9% of the time, in alignment with Pareto’s principle. Batteries can be utilized to store a portion of the excess energy to be used during the subsequent peak in demand, occurring from 19:00 to midnight. This analysis, alongside energy efficiency strategies, may also promote specific actions to mitigate the second peak.</p>
<p>The technical framework for implementing an 80% renewable energy portfolio, consisting of OWP and PV systems, involves multiple aspects. Primarily, it includes the deployment of 104 wind turbines, each with a capacity of 15 MW. This plan is viable for two key reasons: the site is located close to a densely populated area, facilitating energy production near the demand center, and the availability of local port facilities supports the feasibility of the project. The PV systems can be developed using a distributed generation model. The target region consists of the states of Campeche, Quintana Roo, and Yucatan, which collectively include approximately 1,941,252 occupied private homes as per the latest national census data. Thus, achieving the proposed PV capacity can be realized by installing 1 kW per household throughout the region, thanks to a reliable supply of resources.</p>
<p>It is important to acknowledge that ERA5 has a recognized bias that may question the precision of the installed capacity findings. Nevertheless, the real value of this analysis is in understanding the system’s behavior to maintain a steady energy supply for the future.</p>
</section>
</section>
<section id="key-insights" class="level2" data-number="3.4">
<h2 data-number="3.4" class="anchored" data-anchor-id="key-insights"><span class="header-section-number">3.4</span> Key insights</h2>
<p>Several countries, with Mexico among them, are working towards reducing carbon emissions in their electricity networks. Mexico has reiterated its commitment to reaching 50% clean energy by 2050, capitalizing on its ample solar and wind resources. Nevertheless, there is a scarcity of studies focusing on the integration of temporal and spatial variability of renewable energy with local demand, underscoring the necessity for further research. In this study, the variability of electricity demand in the Yucatan peninsula was analyzed across daily, weekly, and seasonal periods. Additionally, solar and wind resources were assessed over daily and annual periods to understand their correlation with electrical demand using reanalysis data. A straightforward method was developed to examine scenarios of installed capacity based on demand curves and renewable energy supply. Specifically, monthly days were identified where there are minimal discrepancies between renewable energy supply and day-to-day demand, choosing two scenarios that aim to meet 50% or 80% of the capacity on days with the smallest differences for each renewable type. The outcomes suggest that daily, weekly, and seasonal analyses are effective. Peak demand occurs during daylight hours, dropping slightly between 5:00 PM and 7:00 PM with a decline on weekend days. An increase was identified from May to September. The Spearman correlation coefficient serves as a valuable tool to identify the complementarity and synergy of the studied resources. The ERA5 reanalysis dataset has played a crucial role in enhancing our understanding of the behavior and dynamics of renewable sources, despite its biases. The combination of offshore wind and solar photovoltaic energy represents a viable sustainable alternative for the Yucatan peninsula, supporting high levels of renewable energy integration with well-developed technologies. Initial results outline potential renewable energy configurations needed to reach significant penetration levels within electricity systems, emphasizing that the proposed methodology is easily adaptable to other renewable energy solutions aimed at meeting specific regional demands.</p>


<div id="refs" class="references csl-bib-body" role="list" style="display: none">
<div id="ref-IrenaCosts_2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">1. </div><div class="csl-right-inline">IRENA (2023) Renewable power generation costs in 2022. International Renewable Energy Agency</div>
</div>
<div id="ref-Castrejon-Campos.2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">2. </div><div class="csl-right-inline">Castrejon-Campos O (2022) Evolution of clean energy technologies in <span>Mexico</span>: <span>A</span> multi-perspective analysis. Energy for Sustainable Development 67:29–53. <a href="https://doi.org/10.1016/j.esd.2022.01.003">https://doi.org/10.1016/j.esd.2022.01.003</a></div>
</div>
<div id="ref-Miranda.2022hop" class="csl-entry" role="listitem">
<div class="csl-left-margin">3. </div><div class="csl-right-inline">Miranda K, Tarín-Santiso AV, Llamas-Terrés A, Probst O (2022) The electricity generation dispatch in mexico: <span>An</span> uncertain road towards sustainability. Energies 15(23):8831. <a href="https://doi.org/10.3390/en15238831">https://doi.org/10.3390/en15238831</a></div>
</div>
<div id="ref-PRODESEN_2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">4. </div><div class="csl-right-inline">de Energía S (2023) Programa de desarrollo del sistema el<span>é</span>ctrico nacional 2023-2037. Gobierno de M<span>é</span>xico</div>
</div>
<div id="ref-Navarro-Pineda.2017" class="csl-entry" role="listitem">
<div class="csl-left-margin">5. </div><div class="csl-right-inline">Navarro-Pineda FS, Handler R, Sacramento-Rivero JC (2017) Potential effects of the <span>Mexican</span> energy reform on life cycle impacts of electricity generation in <span>Mexico</span> and the <span>Yucatan</span> region. Journal of Cleaner Production 164:1016–1025. <a href="https://doi.org/10.1016/j.jclepro.2017.07.023">https://doi.org/10.1016/j.jclepro.2017.07.023</a></div>
</div>
<div id="ref-canul-reyesPotentialZonesOffshore2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">6. </div><div class="csl-right-inline">Canul-Reyes DA, Rodríguez-Hernández O, Jarquin-Laguna A (2022) Potential zones for offshore wind power development in the <span>Gulf</span> of <span>Mexico</span> using reanalyses data and capacity factor seasonal analysis. Energy for Sustainable Development 68:211–219. <a href="https://doi.org/10.1016/j.esd.2022.03.008">https://doi.org/10.1016/j.esd.2022.03.008</a></div>
</div>
<div id="ref-Magana-Gonzalez.2023id" class="csl-entry" role="listitem">
<div class="csl-left-margin">7. </div><div class="csl-right-inline">Magaña-González RC, Rodríguez-Hernández O, Canul-Reyes DA (2023) Analysis of seasonal variability and complementarity of wind and solar resources in <span>Mexico</span>. Sustainable Energy Technologies and Assessments 60:103456. <a href="https://doi.org/10.1016/j.seta.2023.103456">https://doi.org/10.1016/j.seta.2023.103456</a></div>
</div>
<div id="ref-Bett.2016" class="csl-entry" role="listitem">
<div class="csl-left-margin">8. </div><div class="csl-right-inline">Bett PE, Thornton HE (2016) The climatological relationships between wind and solar energy supply in <span>Britain</span>. Renewable Energy 87(1):96–110. <a href="https://doi.org/10.1016/j.renene.2015.10.006">https://doi.org/10.1016/j.renene.2015.10.006</a></div>
</div>
<div id="ref-Weschenfelder.2020" class="csl-entry" role="listitem">
<div class="csl-left-margin">9. </div><div class="csl-right-inline">Weschenfelder F, Leite G, Costa A da, et al (2020) A review on the complementarity between grid-connected solar and wind power systems. Journal of Cleaner Production 257. <a href="https://doi.org/10.1016/j.jclepro.2020.120617">https://doi.org/10.1016/j.jclepro.2020.120617</a></div>
</div>
<div id="ref-Pedruzzi.2023" class="csl-entry" role="listitem">
<div class="csl-left-margin">10. </div><div class="csl-right-inline">Pedruzzi R, Silva AR, Santos TSD, et al (2023) Review of mapping analysis and complementarity between solar and wind energy sources. Energy 283:129045. <a href="https://doi.org/10.1016/j.energy.2023.129045">https://doi.org/10.1016/j.energy.2023.129045</a></div>
</div>
<div id="ref-Sun.2023" class="csl-entry" role="listitem">
<div class="csl-left-margin">11. </div><div class="csl-right-inline">Sun Y, Li Y, Wang R, Ma R (2023) Assessing the national synergy potential of onshore and offshore renewable energy from the perspective of resources dynamic and complementarity. Energy 279. <a href="https://doi.org/10.1016/j.energy.2023.128106">https://doi.org/10.1016/j.energy.2023.128106</a></div>
</div>
<div id="ref-Lindberg.2021" class="csl-entry" role="listitem">
<div class="csl-left-margin">12. </div><div class="csl-right-inline">Lindberg O, Arnqvist J, Munkhammar J, Lingfors D (2021) Review on power-production modeling of hybrid wind and <span>PV</span> power parks. Journal of Renewable and Sustainable Energy 13(4). <a href="https://doi.org/10.1063/5.0056201">https://doi.org/10.1063/5.0056201</a></div>
</div>
<div id="ref-Delbeke.2023" class="csl-entry" role="listitem">
<div class="csl-left-margin">13. </div><div class="csl-right-inline">Delbeke O, Moschner J, Driesen J (2023) The complementarity of offshore wind and floating photovoltaics in the <span>Belgian North Sea</span>, an analysis up to 2100. Renewable energy 218. <a href="https://doi.org/10.1016/j.renene.2023.119253">https://doi.org/10.1016/j.renene.2023.119253</a></div>
</div>
<div id="ref-Fabry.2023" class="csl-entry" role="listitem">
<div class="csl-left-margin">14. </div><div class="csl-right-inline">Fabry F, Samuel J, Meunier V (2023) Weather-driven complementarity between daily energy demand at one location and renewable supply at another. Journal of Applied Meteorology and Climatology 62(8):1115–1127. <a href="https://doi.org/10.1175/jamc-d-22-0153.1">https://doi.org/10.1175/jamc-d-22-0153.1</a></div>
</div>
<div id="ref-Muchiri.2023" class="csl-entry" role="listitem">
<div class="csl-left-margin">15. </div><div class="csl-right-inline">Muchiri K, Kamau J, Wekesa D, Saoke C, Mutuku J, Gathua J (2023) Wind and solar resource complementarity and its viability in wind/<span>PV</span> hybrid energy systems in <span>Machakos</span>, <span>Kenya</span>. Scientific African 20. <a href="https://doi.org/10.1016/j.sciaf.2023.e01599">https://doi.org/10.1016/j.sciaf.2023.e01599</a></div>
</div>
<div id="ref-Gulagi.2020" class="csl-entry" role="listitem">
<div class="csl-left-margin">16. </div><div class="csl-right-inline">Gulagi A, Ram M, Breyer C (2020) Role of the transmission grid and solar wind complementarity in mitigating the monsoon effect in a fully sustainable electricity system for <span>India</span>. IET Renewable Power Generation 14(2):254–262. <a href="https://doi.org/10.1049/iet-rpg.2019.0603">https://doi.org/10.1049/iet-rpg.2019.0603</a></div>
</div>
<div id="ref-Jani.2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">17. </div><div class="csl-right-inline">Jani H, Kachhwaha S, Nagababu G, Das A (2022) Hybrid wind-solar energy and resource simultaneity: <span>An Indian</span> case study for site selection and feasibility check. Energy Reports 8(15):593–598. <a href="https://doi.org/10.1016/j.egyr.2022.10.262">https://doi.org/10.1016/j.egyr.2022.10.262</a></div>
</div>
<div id="ref-Ren.2019" class="csl-entry" role="listitem">
<div class="csl-left-margin">18. </div><div class="csl-right-inline">Ren G, Wan J, Liu J, Yu D (2019) Spatial and temporal assessments of complementarity for renewable energy resources in <span>China</span>. Energy 177:262–275. <a href="https://doi.org/10.1016/j.energy.2019.04.023">https://doi.org/10.1016/j.energy.2019.04.023</a></div>
</div>
<div id="ref-Guezgouz.2021" class="csl-entry" role="listitem">
<div class="csl-left-margin">19. </div><div class="csl-right-inline">Guezgouz M, Jurasz J, Chouai M, Bloomfield H, Bekkouche B (2021) Assessment of solar and wind energy complementarity in <span>Algeria</span>. Energy Conversion and Management 238:114170. <a href="https://doi.org/10.1016/j.enconman.2021.114170">https://doi.org/10.1016/j.enconman.2021.114170</a></div>
</div>
<div id="ref-Couto.2021" class="csl-entry" role="listitem">
<div class="csl-left-margin">20. </div><div class="csl-right-inline">Couto A, Estanqueiro A (2021) Assessment of wind and solar <span>PV</span> local complementarity for the hybridization of the wind power plants installed in <span>Portugal</span>. Journal of Cleaner Production 319. <a href="https://doi.org/10.1016/j.jclepro.2021.128728">https://doi.org/10.1016/j.jclepro.2021.128728</a></div>
</div>
<div id="ref-Harrison-Atlas.2022" class="csl-entry" role="listitem">
<div class="csl-left-margin">21. </div><div class="csl-right-inline">Harrison-Atlas D, Murphy C, Schleifer A, Grue N (2022) Temporal complementarity and value of wind-<span>PV</span> hybrid systems across the <span>United States</span>. RENEWABLE ENERGY 201:111–123. <a href="https://doi.org/10.1016/j.renene.2022.10.060">https://doi.org/10.1016/j.renene.2022.10.060</a></div>
</div>
<div id="ref-Prasad.2021" class="csl-entry" role="listitem">
<div class="csl-left-margin">22. </div><div class="csl-right-inline">Prasad A, Yang Y, Kay M, Menictas C, Bremner S (2021) Synergy of solar photovoltaics-wind-battery systems in <span>Australia</span>. Renewable &amp; Sustainable Energy Reviews 152:111693. <a href="https://doi.org/10.1016/j.rser.2021.111693">https://doi.org/10.1016/j.rser.2021.111693</a></div>
</div>
<div id="ref-Couto.2020" class="csl-entry" role="listitem">
<div class="csl-left-margin">23. </div><div class="csl-right-inline">Couto A, Estanqueiro A (2020) Exploring wind and solar <span>PV</span> generation complementarity to meet electricity demand. Energies 13(16). <a href="https://doi.org/10.3390/en13164132">https://doi.org/10.3390/en13164132</a></div>
</div>
<div id="ref-ERA5" class="csl-entry" role="listitem">
<div class="csl-left-margin">24. </div><div class="csl-right-inline">Hersbach H, Bell B, Berrisford P, et al (2020) The <span>ERA5</span> global reanalysis. Quarterly Journal of the Royal Meteorological Society 146(730):1999–2049. <a href="https://doi.org/10.1002/qj.3803">https://doi.org/10.1002/qj.3803</a></div>
</div>
<div id="ref-MERRA2" class="csl-entry" role="listitem">
<div class="csl-left-margin">25. </div><div class="csl-right-inline">Gelaro R, McCarty W, Suárez MJ, et al (2017) The modern-era retrospective analysis for research and applications, version 2 (<span>MERRA-2</span>). Journal of Climate 30:5419–5454. <a href="https://doi.org/10.1175/JCLI-D-16-0758.1">https://doi.org/10.1175/JCLI-D-16-0758.1</a></div>
</div>
<div id="ref-CENACE" class="csl-entry" role="listitem">
<div class="csl-left-margin">26. </div><div class="csl-right-inline">CENACE (Consulted - 2022) Centro nacional de control de energ<span>í</span>a - <span class="nocase">https://www.gob.mx/cenace</span>. Gobierno de M<span>é</span>xico</div>
</div>
<div id="ref-bc5f61cd4c51442f89eb02df89ab0aa4" class="csl-entry" role="listitem">
<div class="csl-left-margin">27. </div><div class="csl-right-inline">Bak C, Zahle F, Bitsche R, et al (2013) The <span>DTU</span> 10-<span>MW</span> reference wind turbine</div>
</div>
<div id="ref-zhangQuantitativeSynergyAssessment2018" class="csl-entry" role="listitem">
<div class="csl-left-margin">28. </div><div class="csl-right-inline">Zhang H, Cao Y, Zhang Y, Terzija V (2018) Quantitative synergy assessment of regional wind-solar energy resources based on <span>MERRA</span> reanalysis data. Applied Energy 216:172–182. <a href="https://doi.org/10.1016/j.apenergy.2018.02.094">https://doi.org/10.1016/j.apenergy.2018.02.094</a></div>
</div>
</div>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const onCopySuccess = function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  }
  const getTextToCopy = function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
    text: getTextToCopy
  });
  clipboard.on('success', onCopySuccess);
  if (window.document.getElementById('quarto-embedded-source-code-modal')) {
    const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
      text: getTextToCopy,
      container: window.document.getElementById('quarto-embedded-source-code-modal')
    });
    clipboardModal.on('success', onCopySuccess);
  }
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp('/' + window.location.host + '/');
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script>
<nav class="page-navigation">
  <div class="nav-page nav-page-previous">
      <a href="./chp_02.html" class="pagination-link" aria-label="Conceptual framework and data">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">Conceptual framework and data</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="./chp_04.html" class="pagination-link" aria-label="Wind speed variability: temporal and spatial analysis">
        <span class="nav-page-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">Wind speed variability: temporal and spatial analysis</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>